<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.4">
	<DataTypes>
		<DataType>
			<Name GUID="{91187CB5-D5B5-4DD0-8966-41A4C12CC2DB}" Namespace="LCLS_Vacuum" AutoDeleteType="true">E_VGC</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<EnumInfo>
				<Text><![CDATA[Vented]]></Text>
				<Enum>0</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[AtVacuum]]></Text>
				<Enum>1</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[ERR_DiffPress]]></Text>
				<Enum>2</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[ERR_LostVac]]></Text>
				<Enum>3</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[ERR_ExtFault]]></Text>
				<Enum>4</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[At_Vac]]></Text>
				<Enum>5</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Triggered]]></Text>
				<Enum>6</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Vac_Fault]]></Text>
				<Enum>7</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Cls_Timeout]]></Text>
				<Enum>8</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text><![CDATA[Opn_Timeout]]></Text>
				<Enum>9</Enum>
			</EnumInfo>
			<Hides>
				<Hide GUID="{EFA1748F-C4D4-4C43-B8A6-D3315D094B94}"/>
				<Hide GUID="{FC584D69-676B-45CE-A79B-6D474BA5B185}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{D01709AA-9B4A-464A-B4D1-4BF476CFE7DE}">ST_PMPS_Attenuator_IO</Name>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>nTran</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>xAttOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Hides>
				<Hide GUID="{76269EAC-36F0-4513-B811-3725FD02409A}"/>
				<Hide GUID="{E96BEA56-6301-4A6A-BF6A-F08340C87594}"/>
				<Hide GUID="{FE32F9A9-7E7A-413D-8D77-0C99C34D8CD9}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{67AC048F-B785-4A4D-B941-B11E2213F502}">ST_PMPS_Aperture_IO</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>Width</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment><![CDATA[ distance between horizontal slits (x)]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>0</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Width
            io: i
            field: EGU mm</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>Height</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment><![CDATA[ distance between vertical slits (y)]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>32</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Height
            io: i
            field: EGU mm</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>xOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ status of aperture, false if error or in motion]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: OK
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Name>
			<BitSize>1216</BitSize>
			<SubItem>
				<Name>nTran</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<Comment><![CDATA[  Requested pre-optic attenuation %  ]]></Comment>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
				<Default>
					<Value>100</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Attenuation
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>nRate</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<Comment><![CDATA[ Pulse-rate ]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>32</BitOffs>
				<Default>
					<Value>10</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Rate
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>fPP_mJ</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment><![CDATA[ Per pulse max energy (mJ) ]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>64</BitOffs>
				<Default>
					<Value>20</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: PulseEnergy
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>neVRange</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<Comment><![CDATA[ Photon energy ranges ]]></Comment>
				<BitSize>16</BitSize>
				<BitOffs>96</BitOffs>
				<Default>
					<Value>65535</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: PhotonEnergy
        io: i</Value>
					</Property>
					<Property>
						<Name>plcAttribute_displaymode</Name>
						<Value>binary</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>astAttenuators</Name>
				<Type GUID="{D01709AA-9B4A-464A-B4D1-4BF476CFE7DE}">ST_PMPS_Attenuator_IO</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>16</Elements>
				</ArrayInfo>
				<Comment><![CDATA[ Beamline attenuators ]]></Comment>
				<BitSize>512</BitSize>
				<BitOffs>112</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: AuxAttenuator
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>astApertures</Name>
				<Type GUID="{67AC048F-B785-4A4D-B941-B11E2213F502}">ST_PMPS_Aperture_IO</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>384</BitSize>
				<BitOffs>640</BitOffs>
			</SubItem>
			<SubItem>
				<Name>aStoppers</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>16</Elements>
				</ArrayInfo>
				<Comment><![CDATA[ Stopper statuses ]]></Comment>
				<BitSize>128</BitSize>
				<BitOffs>1024</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: AuxAttenuator
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>xValidToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Toggle for watchdog]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>1152</BitOffs>
			</SubItem>
			<SubItem>
				<Name>xValid</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>1160</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Valid
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>nCohortInt</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<Comment><![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>1184</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Attenuation
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<Hides>
				<Hide GUID="{ADE62DDD-CAE3-4FE3-BE11-F358D7D0CDD8}"/>
				<Hide GUID="{729DFDAA-EB68-494E-B247-D86DA3C0AE5E}"/>
				<Hide GUID="{41059C79-1015-4C2C-AFF4-697A824775D7}"/>
				<Hide GUID="{80E871EC-0C36-49B0-AD5D-F1F0FB351299}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{F1C07B37-2D70-463E-B9ED-92089788D29C}" Namespace="Tc2_System" AutoDeleteType="true">T_AmsNetIdArr</Name>
			<Comment><![CDATA[ TwinCAT AMS netID address bytes. ]]></Comment>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</BaseType>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000001}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000006}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..5] OF BIT</Name>
			<BitSize>6</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000003}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..2] OF BIT</Name>
			<BitSize>3</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000C}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..11] OF BIT</Name>
			<BitSize>12</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>12</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000A}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..9] OF BIT</Name>
			<BitSize>10</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>10</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000005}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..4] OF BIT</Name>
			<BitSize>5</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000020}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..3] OF BYTE</Name>
			<BitSize>32</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1002">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1003">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1004">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ff000000000000ff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000000000ff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1005">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ff00bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ff00bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1006">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1007">424de6000000000000007600000028000000100000000e000000010004000000000070000000120b0000120b0000100000001000000000000000000080000080000000808000800000008000800080800000c0c0c000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00dddddd88888888dddddddd77777778dddddddd77888778dddddddd77888778dddddddd77888778dddddddd77777778dddddddd77888778dd9b9b9b77888778ddb9b9b977888778dd9b9b9b77777778ddb9b9b9777a7778dd9b9b9b777a7778ddb9b9b9777a7778dd9b9b9b77777778dd</ImageData>
		<ImageData Id="1008">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c080808080808080808000bfff00bfff00bfff00bfff00bfff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0bbc2bbc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0bac2ba0bfc0bc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1009">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1010">424dba000000000000004a00000028000000100000000e000000010004000000000070000000c30e0000c30e0000050000000500000000000000ff00ff0080808000007fff0000ff000011111111111111110000000000000000020202020000044004040404000004400000000000000000000000000000000002020202000004400404040400000440000000000000000033333311111111113333331111111111333333111111111133333311111111113333331111111111</ImageData>
		<ImageData Id="1011">424de6000000000000007600000028000000100000000e000000010004000000000070000000c30e0000c30e000010000000100000000000ff00ff00ff00ff000000ffff000000ff000000ffff0000008000800080008000000080800000008000000080800080808000c0c0c000ffffff00000000001111111111111111fffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44ffffffffffffffffffffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44fffffffffffffffff44444411111111114444441111111111444444111111111144444411111111114444441111111111</ImageData>
		<ImageData Id="1012">424de6000000000000007600000028000000100000000e000000010004000000000070000000c30e0000c30e000010000000100000000000ff00ff00ff00ff000000ffff000000ff000000ffff0000008000800080008000000080800000008000000080800080808000c0c0c000ffffff00000000001111111111111111fffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44ffffffffffffffffffffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44fffffffffffffffff00000011111111110000001111111111000000111111111100000011111111110000001111111111</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{D506BFD8-175F-4629-91DD-60162F5FC524}" TargetNetId="172.21.92.61.1.1" ShowHideConfigurations="#x306">
		<System>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target BkhfOrder="00359197">
					<ManualSelect>{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</ManualSelect>
					<ManualSelect>{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</ManualSelect>
					<TargetSelect TargetId="2">{BCA6EE0A-9CE1-4D3F-98CA-413ABC0D94FD}</TargetSelect>
					<TargetSelect TargetId="2">{66689887-CCBD-452C-AC9A-039D997C6E66}</TargetSelect>
					<TargetSelect TargetId="2">{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</TargetSelect>
					<TargetSelect TargetId="2">{103F30C9-DF25-439E-837B-9DF80CB9356C}</TargetSelect>
					<TargetSelect TargetId="2">{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</TargetSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020051" DongleLevel="40" DongleSystemId="{62B700F4-724D-86FD-6BD6-9B13C29CAAEA}"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="21" CycleTime="100000" AmsPort="351" AdtTasks="true">
					<Name>SimTask</Name>
				</Task>
				<Task Id="5" Priority="13" CycleTime="10000" AmsPort="352" AdtTasks="true">
					<Name>FSV_task</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{02F6151A-6B32-4CBA-A354-D4BD25925EBE}" Name="plc_kfe_vac" PrjFilePath="plc_kfe_vac\plc_kfe_vac.plcproj" TmcFilePath="plc_kfe_vac\plc_kfe_vac.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="plc_kfe_vac\plc_kfe_vac.tmc">
					<Name>plc_kfe_vac Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>FSV_task Inputs</Name>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xTrigger</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xVetoValveOpenDO</Name>
							<Comment><![CDATA[VETO Devices]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xVetoValveClosed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xPress_OK</Name>
							<Comment><![CDATA[To be linked to the Fast sensor structure signal IG.xPRESS_OK, to make sure that the device is connected]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xOPN_SW</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xCLS_SW</Name>
							<Comment><![CDATA[external open signal e.g epics]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xVAC_FAULT_Reset</Name>
							<Comment><![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xOverrideMode</Name>
							<Comment><![CDATA[To be linked to global override bit. This Overrides Vacuum logic only, EPS, MPS and PMPS are still enforces]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.i_xOverrideOpen</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>FSV_task Outputs</Name>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xClose_A</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xClose_B</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xClose_C</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xTrigger</Name>
							<Comment><![CDATA[Interface]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xVFS_Open</Name>
							<Comment><![CDATA[Interface]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xVFS_Closed</Name>
							<Comment><![CDATA[Interface]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xVAC_FAULT_OK</Name>
							<Comment><![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_xMPS_OK</Name>
							<Comment><![CDATA[MPS Fault OK, is set when the Valve is Open and there is no trigger]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VFS.fb_TV2K0_VFS_1.q_eVFS_State</Name>
							<Comment><![CDATA[Interface]]></Comment>
							<Type GUID="{91187CB5-D5B5-4DD0-8966-41A4C12CC2DB}" Namespace="LCLS_Vacuum">E_VGC</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutput2.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>FSV_task Retains</Name>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment><![CDATA[ Any time a FF occurs]]></Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment><![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]></Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment><![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]></Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>PRG_DIAGNOSTIC.simHeartbeat</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.i_stCurrentBP</Name>
							<Type GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Type>
						</Var>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.xTxPDO_toggle</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.xTxPDO_state</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K0_XTES_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SL1K0_POWER_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ input Pressure // Link to analog Input]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_xHV_ON</Name>
							<Comment><![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_xDisc_Active</Name>
							<Comment><![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_xHV_ON</Name>
							<Comment><![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_xDisc_Active</Name>
							<Comment><![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_xHV_ON</Name>
							<Comment><![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_xDisc_Active</Name>
							<Comment><![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_xHV_ON</Name>
							<Comment><![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_xDisc_Active</Name>
							<Comment><![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GCC_1.i_xHV_ON</Name>
							<Comment><![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GCC_1.i_xDisc_Active</Name>
							<Comment><![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R</Name>
							<Comment><![CDATA[ Controls and I/Os]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_xHV_ON</Name>
							<Comment><![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_xDisc_Active</Name>
							<Comment><![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K3_PPM_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K3_PPM_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS</Name>
							<Comment><![CDATA[IO]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.i_xVAC_FAULT_OK</Name>
							<Comment><![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.i_xTrigger</Name>
							<Comment><![CDATA[inputs]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.i_xVFS_Open</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.i_xVFS_Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.i_xMPS_OK</Name>
							<Comment><![CDATA[MPS Fault OK, is set when the Valve is Open and there is no trigger]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.i_eVFS_State</Name>
							<Comment><![CDATA[Interface]]></Comment>
							<Type GUID="{91187CB5-D5B5-4DD0-8966-41A4C12CC2DB}" Namespace="LCLS_Vacuum">E_VGC</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI</Name>
							<Comment><![CDATA[ NO contact //function of relay set on the QPC to HV output state]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VAC_INTF.fb_TV1K0_INTF_GCC_1.i_xEXT_Press_OK</Name>
							<Comment><![CDATA[ Input from AD's system indicating pressure belopw setpoint. ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VAC_INTF.fb_PC1K1_INTF_GCC_1.i_xEXT_Press_OK</Name>
							<Comment><![CDATA[ Input from AD's system indicating pressure belopw setpoint. ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.fbEcatDiagWrapper.wFrmXWcState</Name>
							<Comment><![CDATA[ link to task related ethercat frame state (Frm1WcState)]]></Comment>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.fbEcatDiagWrapper.nEcMasterSlaveCount</Name>
							<Comment><![CDATA[ link to SlaveCount of EtherCAT Master (Inputs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.fbEcatDiagWrapper.nEcMasterDevState</Name>
							<Comment><![CDATA[ link to DevState of EtherCAT Master (Inputs)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.fbEcatDiagWrapper.nEcMasterDeviceId</Name>
							<Comment><![CDATA[ link to DevID of EtherCAT Master (InfoData)]]></Comment>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.fbEcatDiagWrapper.arrEcMasterNetId</Name>
							<Comment><![CDATA[ link to NetID of EtherCAT Master (InfoData)]]></Comment>
							<Type GUID="{F1C07B37-2D70-463E-B9ED-92089788D29C}" Namespace="Tc2_System">T_AmsNetIdArr</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.fbEcatDiagWrapper.nEcMasterSlaveCountCfg</Name>
							<Comment><![CDATA[ link to CfgSlaveCount of EtherCAT Master (InfoData)]]></Comment>
							<Type>UINT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>PRG_PMPS.fbArbiterIO.q_stRequestedBP</Name>
							<Type GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS</Name>
							<Comment><![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K3_PPM_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.iq_stValve.xCLS_SW</Name>
							<Comment><![CDATA[external open signal e.g epics]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xPRESS_OK</Name>
							<Comment><![CDATA[outputs]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xOPN_SW</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xCLS_SW</Name>
							<Comment><![CDATA[external open signal e.g epics]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xVAC_FAULT_Reset</Name>
							<Comment><![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xOverrideMode</Name>
							<Comment><![CDATA[To be linked to global override bit. This Overrides Vacuum logic only, EPS, MPS and PMPS are still enforces]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xOverrideOpen</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xVetoValveOpenDO</Name>
							<Comment><![CDATA[VETO Devices]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VFS_1_Interface.q_xVetoValveClosed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO</Name>
							<Comment><![CDATA[ Enable High Voltage when TRUE]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VAC_INTF.fb_RTDSK0_INTF_VGC_1.q_xTREATY_VGC_STATUS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VAC_INTF.fb_TMO_ILK_Uppper.q_xILK_OK_DO</Name>
							<Comment><![CDATA[ Send the signal to indicate that the interlock pressure has been met.]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_VAC_INTF.fb_TMO_ILK_Lower.q_xILK_OK_DO</Name>
							<Comment><![CDATA[ Send the signal to indicate that the interlock pressure has been met.]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutputK0.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutputK2.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutputK3.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutputK4.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutputAll.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Variables.g_FastFaultOutputINTF.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>PlcTask Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment><![CDATA[ Any time BPTM applies a new BP request which is confirmed]]></Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2020-02-24T17:37:25">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="1">
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EK1100_01_00^=+-ES3068_01_01">
								<Link VarA="GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="2">
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EK1100_01_00^=+-EL2798_01_02">
								<Link VarA="GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-02-27T15:04:00">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="1">
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EK1100_01_00^=+-ES3068_01_01">
								<Link VarA="GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EK1100_01_00^=+-ES3068_01_04">
								<Link VarA="GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="2">
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EK1100_01_00^=+-EL2798_01_02">
								<Link VarA="GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 4^GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-02-27T17:20:11">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="1">
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EP2338_04_00">
								<Link VarA="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 6^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 5^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="2">
							<OwnerB Name="TIID^=+-EK1200_00_00-CPU/EtherCAT1^=+-EP2338_04_00">
								<Link VarA="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 11^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 15^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2021-01-27T17:46:48">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-ES1008_03_07">
								<Link VarA="GVL_SXR_VAC.fb_TV1K0_INTF_GCC_1.i_xAD_Press_OK" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 3^GVL_SXR_VAC.fb_TV1K0_INTF_GCC_1.i_xAD_Press_OK" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-EL2798_03_10">
								<Link VarA="GVL_SXR_VAC.fb_RTDSK0_INTF_VGC_1.q_xTREATY_VGC_STATUS" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_INTF_VGC_1.q_xTREATY_VGC_STATUS" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2021-03-04T12:09:55">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_09_03">
								<Link VarA="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_kfe_vac^plc_kfe_vac Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_09_03">
								<Link VarA="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 11^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<TaskPouOids>
						<TaskPouOid Prio="13" OTCID="#x08502001"/>
						<TaskPouOid Prio="20" OTCID="#x08502002"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project Disabled="true" GUID="{36836A52-FE9B-400F-B351-077BA4A4D3F0}" Name="plc_kfe_vac_sim" PrjFilePath="plc_kfe_vac_sim\plc_kfe_vac_sim.plcproj" TmcFilePath="plc_kfe_vac_sim\plc_kfe_vac_sim.tmc" ReloadTmc="true" AmsPort="852" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502040" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="plc_kfe_vac_sim\plc_kfe_vac_sim.tmc">
					<Name>plc_kfe_vac_sim Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>SimTask Inputs</Name>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_2.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.i_xSol</Name>
							<Comment><![CDATA[Solenoid to control the valve( either closed or open)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_DMPS_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM2K0_XTES_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PCPM3B_GFS_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SL1K0_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_2.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on ion gauges]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_2.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_3.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_4.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_5.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PCPM3B_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_PIP_2.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_PPS_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_PIP_1.xOn</Name>
							<Comment><![CDATA[Readback of whether Gamma Ion Pump is turned on or not]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.i_xHvOn</Name>
							<Comment><![CDATA[High voltage On to turn on this Cold Cathode gauge]]></Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>SimTask Outputs</Name>
						<Var>
							<Name>PRG_DIAGNOSTIC.heartbeat</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_2.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_2.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.q_xOpnLS</Name>
							<Comment><![CDATA[readback whether open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.q_xClsLS</Name>
							<Comment><![CDATA[readback whether closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_DMPS_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM2K0_XTES_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PCPM3B_GFS_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SL1K0_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_2.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_DMPS_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM2K0_XTES_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SL1K0_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GPI_2.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GPI_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_iRawPress</Name>
							<Comment><![CDATA[ The transformed integer from real pressure to an integer encoded signal to be passed to the PLC ]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<TaskPouOids>
						<TaskPouOid Prio="21" OTCID="#x08502041"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device Id="1" DevType="111" DevFlags="#x0003" AmsPort="28673" AmsNetId="172.21.92.61.4.1" RemoteName="Device 1 (EtherCAT)">
				<Name>Device 1 (EtherCAT)</Name>
				<AddressInfo>
					<Ccat>
						<Address>-41943040</Address>
						<Offset>131072</Offset>
						<Size>8192</Size>
						<BaseAddr>0</BaseAddr>
						<BusNo>1</BusNo>
						<SlotNo>0</SlotNo>
						<VendorId>5612</VendorId>
						<DeviceId>20480</DeviceId>
						<Dma>
							<Address>0</Address>
							<Offset>4096</Offset>
							<Size>12288</Size>
							<BaseAddr>2</BaseAddr>
							<RxChn>0</RxChn>
							<TxChn>1</TxChn>
						</Dma>
						<TimeSize>128</TimeSize>
						<TimeOffs>1024</TimeOffs>
						<GpioSize>32</GpioSize>
						<GpioOffs>768</GpioOffs>
						<EepromSize>32</EepromSize>
						<EepromOffs>512</EepromOffs>
						<IntCtrlSize>16</IntCtrlSize>
						<IntCtrlOffs>640</IntCtrlOffs>
						<Identification>
							<Value>175900712</Value>
							<Version>1</Version>
							<Size>256</Size>
						</Identification>
					</Ccat>
				</AddressInfo>
				<Image Id="1" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Image Id="4" AddrType="10" ImageType="3">
					<Name>Image-2</Name>
				</Image>
				<Box Id="1" BoxType="9099">
					<Name>=+-EK1200_00_00</Name>
					<ImageId>1000</ImageId>
					<EtherCAT PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04b02c52" RevisionNo="#x00001388" InfoDataState="false" PortPhys="49" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" Desc="EK1200" PortABoxInfo="#x00ffffff"/>
					<Box Id="2" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3064_00_01</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bf83052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortABoxInfo="#x01000001">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="3" BoxType="9099">
						<Name>=+-ES1004_00_02</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x01000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="4" BoxType="9099">
						<Name>=+-EL2794_00_03</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aea3052" RevisionNo="#x00100000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortABoxInfo="#x01000003">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="5" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3064_00_04</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bf83052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortABoxInfo="#x01000004">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="6" BoxType="9099">
						<Name>=+-ES1004_00_05</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x01000005">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Value" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="7" BoxType="9099">
						<Name>=+-EL2794_00_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aea3052" RevisionNo="#x00100000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortABoxInfo="#x01000006">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Value" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="8" BoxType="9099">
						<Name>=+-EL9410_00_07</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x24c23052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortABoxInfo="#x01000007">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Status Us" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Up" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="9" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3064_00_08</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bf83052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortABoxInfo="#x01000008">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_FEES_PIP_1.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="10" BoxType="9099">
						<Name>=+-ES1004_00_09</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x01000009">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_FEES_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="11" BoxType="9099">
						<Name>=+-EL2794_00_10</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aea3052" RevisionNo="#x00100000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortABoxInfo="#x0100000a">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_FEES_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="12" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3064_00_11</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bf83052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortABoxInfo="#x0100000b">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_PA1K0.i_iPRESS" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="13" BoxType="9099">
						<Name>=+-ES1004_00_12</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x0100000c">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PA1K0.i_xSP_DI" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Value" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="14" BoxType="9099">
						<Name>=+-EL2794_00_13</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aea3052" RevisionNo="#x00100000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortABoxInfo="#x0100000d">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PA1K0.q_xHVEna_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Value" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="81" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 81 (EL6070)</Name>
						<ImageId>1004</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" FoeType="1" VendorId="#x00000002" ProductCode="#x17b63052" RevisionNo="#x00120000" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="3000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6070 1Ch. Licensing-Terminal" Desc="EL6070" PortABoxInfo="#x0100000e">
							<SyncMan>001000012600010001000000300000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000300000010001001122010000</SyncMan>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<CoeProfile ProfileNo="43914121" DisplayName="Licensing"/>
						</EtherCAT>
					</Box>
					<Box Id="15" BoxType="9099">
						<Name>=+-EK1110_00_14</Name>
						<ImageId>1005</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0100" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04562c52" RevisionNo="#x00110000" PortPhys="19" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1110 EtherCAT extension" Desc="EK1110" PortABoxInfo="#x01000051"/>
					</Box>
				</Box>
				<Box Id="16" BoxType="9099">
					<Name>=+-EK1100_01_00</Name>
					<ImageId>1006</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x0100000f"/>
					<Box Id="17" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3068_01_01</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bfc3052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortABoxInfo="#x01000010">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_GCC_1.i_iPRESS_R" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.i_iPRESS_R" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 5" Index="#x1a08" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6040" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6040" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6040" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6040" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6040" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6040" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_GPI_1.i_iPRESS_R" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_GPI_1.i_iPRESS_R ]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 5" Index="#x1a09" Flags="#x0010">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Name="Value" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 6" Index="#x1a0a" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6050" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6050" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6050" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6050" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6050" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6050" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_IM1K0_XTES_GPI_1.i_iPRESS_R" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 6" Index="#x1a0b" Flags="#x0010">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Name="Value" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 7" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6060" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6060" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6060" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6060" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6060" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6060" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 7" Index="#x1a0d" Flags="#x0010">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 8" Index="#x1a0e" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6070" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6070" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6070" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6070" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6070" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6070" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 8" Index="#x1a0f" Flags="#x0010">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="18" BoxType="9099">
						<Name>=+-EL2798_01_02</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aee3052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortABoxInfo="#x01000011">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_GCC_1.q_xHV_DIS" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.q_xHV_DIS" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.q_xHV_DIS" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="19" BoxType="9099">
						<Name>=+-ES9187_01_03</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23e33050" InfoDataState="false" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9187 Potential Connection, 8 x Ground" Desc="EL9187" PortABoxInfo="#x01000012"/>
					</Box>
					<Box Id="20" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3068_01_04</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bfc3052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortABoxInfo="#x01000012">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.i_iPRESS_R" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 5" Index="#x1a08" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6040" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6040" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6040" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6040" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6040" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6040" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_SL1K0_POWER_GPI_1.i_iPRESS_R" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 5" Index="#x1a09" Flags="#x0010">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Name="Value" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 6" Index="#x1a0a" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6050" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6050" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6050" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6050" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6050" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6050" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 6" Index="#x1a0b" Flags="#x0010">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Name="Value" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 7" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6060" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6060" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6060" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6060" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6060" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6060" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 7" Index="#x1a0d" Flags="#x0010">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 8" Index="#x1a0e" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6070" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6070" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6070" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6070" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6070" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6070" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 8" Index="#x1a0f" Flags="#x0010">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="21" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3068_01_05</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bfc3052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortABoxInfo="#x01000014">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 5" Index="#x1a08" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6040" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6040" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6040" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6040" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6040" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6040" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 5" Index="#x1a09" Flags="#x0010">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Name="Value" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 6" Index="#x1a0a" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6050" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6050" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6050" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6050" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6050" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6050" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 6" Index="#x1a0b" Flags="#x0010">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Name="Value" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 7" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6060" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6060" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6060" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6060" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6060" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6060" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 7" Index="#x1a0d" Flags="#x0010">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 8" Index="#x1a0e" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6070" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6070" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6070" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6070" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6070" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6070" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 8" Index="#x1a0f" Flags="#x0010">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="22" BoxType="9099">
						<Name>=+-EL2798_01_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aee3052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortABoxInfo="#x01000015">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Value" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="23" BoxType="9099">
						<Name>=+-ES9187_01_07</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23e33050" InfoDataState="false" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9187 Potential Connection, 8 x Ground" Desc="EL9187" PortABoxInfo="#x01000016"/>
					</Box>
					<Box Id="24" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-ES3068_01_08</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bfc3052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortABoxInfo="#x01000016">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 5" Index="#x1a08" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6040" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6040" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6040" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6040" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6040" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6040" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 5" Index="#x1a09" Flags="#x0010">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Name="Value" Index="#x6040" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 6" Index="#x1a0a" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6050" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6050" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6050" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6050" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6050" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6050" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 6" Index="#x1a0b" Flags="#x0010">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Name="Value" Index="#x6050" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 7" Index="#x1a0c" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6060" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6060" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6060" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6060" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6060" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6060" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 7" Index="#x1a0d" Flags="#x0010">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Name="Value" Index="#x6060" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 8" Index="#x1a0e" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6070" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6070" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6070" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6070" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6070" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6070" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 8" Index="#x1a0f" Flags="#x0010">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Name="Value" Index="#x6070" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="25" BoxType="9099">
						<Name>=+-EL9410_01_09</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x24c23052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortABoxInfo="#x01000018">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Status Us" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Status Up" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Undervoltage" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="26" Disabled="true" BoxType="9099">
						<Name>=+-EL2022_01_10</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07e63052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2022 2Ch. Dig. Output 24V, 2A" Desc="EL2022" PortABoxInfo="#x01000019">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="71" BoxType="9099">
						<Name>PMPS_FFO (EL2202)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x089a3052" RevisionNo="#x00130000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortABoxInfo="#x01000019">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TriState" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TriState" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="72" BoxType="9099" BoxFlags="#x00000020">
						<Name>PMPS_PRE</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="3" AdsServerAddress="ac155c3d02490104" PdiType="#x0c05" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="47" EoeType="1" FoeType="1" VendorId="#x00000002" ProductCode="#x1a243052" RevisionNo="#x00120000" InfoDataAddr="true" InfoDataNetId="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6692 EtherCAT Bridge terminal (Primary)" Desc="EL6692" PortABoxInfo="#x01000047">
							<SyncMan>001000012600010001000000800000040001001026010000</SyncMan>
							<SyncMan>001400012200010002000000800000040001001422010000</SyncMan>
							<SyncMan>001898002400010003000000000000000000001824010000</SyncMan>
							<SyncMan>001e9a002000010004000000000000000200001e20010000</SyncMan>
							<Fmmu>0000000000000000001800020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="SYNC Inputs" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x01">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1800" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1800" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Control value update toggle" Index="#x10f4" Sub="#x0e">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new DC control data available]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x01">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1800" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1800" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Control value update toggle" Index="#x10f4" Sub="#x0e">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new DC control data available]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="Control Value for DC Master Clock" Index="#x10f4" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x01">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1800" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1800" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Control value update toggle" Index="#x10f4" Sub="#x0e">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new DC control data available]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="Control Value for DC Master Clock" Index="#x10f4" Sub="#x13">
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="IO Inputs" Index="#x1a00" Flags="#x0021" SyncMan="3">
								<Entry Name="CurrentBP" Index="#x6000" Sub="#x01">
									<Type GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Type>
								</Entry>
							</Pdo>
							<Pdo Name="IO Outputs" Index="#x1600" InOut="1" Flags="#x0021" SyncMan="2">
								<Entry Name="RequestedBP" Index="#x7000" Sub="#x01">
									<Type GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="27" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-EL6695_01_11</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="3" AdsServerAddress="0a000131021c0004" PdiType="#x0008" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="47" EoeType="1" FoeType="1" VendorId="#x00000002" ProductCode="#x1a273052" RevisionNo="#x00050000" InfoDataAddr="true" InfoDataNetId="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" DcTimeLoopControlOnly="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortABoxInfo="#x01000048">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="SYNC Inputs" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1801" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1801" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1802" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1802" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1803" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1803" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FOE Info" Index="#x1a05" Flags="#x0020">
								<Entry Name="Data Bytes Pending" Index="#xf650" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="IO Inputs" Index="#x1a08" Flags="#x0020" SyncMan="3"/>
							<Pdo Name="IO Outputs" Index="#x1608" InOut="1" Flags="#x0020" SyncMan="2"/>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="73" BoxType="9099">
						<Name>Term 73 (EK1122)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x01000048"/>
					</Box>
					<Box Id="28" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-EL6695_01_12</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="3" AdsServerAddress="0a000131021d0104" PdiType="#x0008" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="47" EoeType="1" FoeType="1" VendorId="#x00000002" ProductCode="#x1a273052" RevisionNo="#x00050000" InfoDataAddr="true" InfoDataNetId="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" DcTimeLoopControlOnly="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortABoxInfo="#x02000049">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="SYNC Inputs" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1801" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1801" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1802" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1802" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1803" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1803" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FOE Info" Index="#x1a05" Flags="#x0020">
								<Entry Name="Data Bytes Pending" Index="#xf650" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="IO Inputs" Index="#x1a08" Flags="#x0020" SyncMan="3"/>
							<Pdo Name="IO Outputs" Index="#x1608" InOut="1" Flags="#x0020" SyncMan="2"/>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="74" BoxType="9099">
						<Name>Term 74 (EK1122)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x02000049"/>
					</Box>
					<Box Id="29" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-EL6695_01_13</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="3" AdsServerAddress="0a000131021e0104" PdiType="#x0008" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="47" EoeType="1" FoeType="1" VendorId="#x00000002" ProductCode="#x1a273052" RevisionNo="#x00050000" InfoDataAddr="true" InfoDataNetId="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" DcTimeLoopControlOnly="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortABoxInfo="#x0200004a">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="SYNC Inputs" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1801" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1801" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1802" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1802" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1803" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1803" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FOE Info" Index="#x1a05" Flags="#x0020">
								<Entry Name="Data Bytes Pending" Index="#xf650" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="IO Inputs" Index="#x1a08" Flags="#x0020" SyncMan="3"/>
							<Pdo Name="IO Outputs" Index="#x1608" InOut="1" Flags="#x0020" SyncMan="2"/>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="75" BoxType="9099">
						<Name>Term 75 (EK1122)</Name>
						<ImageId>1008</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04622c52" RevisionNo="#x00120000" PortPhys="4883" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1122 2 port EtherCAT junction" Desc="EK1122" PortABoxInfo="#x0200004a"/>
					</Box>
					<Box Id="30" Disabled="true" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-EL6695_01_14</Name>
						<ImageId>1007</ImageId>
						<EtherCAT SlaveType="3" AdsServerAddress="0a000131021f0104" PdiType="#x0008" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="47" EoeType="1" FoeType="1" VendorId="#x00000002" ProductCode="#x1a273052" RevisionNo="#x00050000" InfoDataAddr="true" InfoDataNetId="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" DcTimeLoopControlOnly="true" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortABoxInfo="#x0200004b">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="SYNC Inputs" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1801" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1801" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a02" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1802" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1802" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="SYNC Inputs" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Sync Mode" Index="#x10f4" Sub="#x02">
									<Type>BIT2</Type>
									<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO toggle" Index="#x1803" Sub="#x09">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
								</Entry>
								<Entry Name="TxPDO state" Index="#x1803" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
								</Entry>
								<Entry Name="Timestamp update toggle" Index="#x10f4" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
								</Entry>
								<Entry Name="External device not connected" Index="#x10f4" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
								</Entry>
								<Entry Name="Internal time stamp" Index="#x10f4" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Name="External time stamp" Index="#x10f4" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="FOE Info" Index="#x1a05" Flags="#x0020">
								<Entry Name="Data Bytes Pending" Index="#xf650" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="IO Inputs" Index="#x1a08" Flags="#x0020" SyncMan="3"/>
							<Pdo Name="IO Outputs" Index="#x1608" InOut="1" Flags="#x0020" SyncMan="2"/>
							<CoeProfile ProfileNo="5001"/>
						</EtherCAT>
					</Box>
					<Box Id="76" BoxType="9099">
						<Name>Term 76 (EL9011)</Name>
						<ImageId>1009</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x0200004b"/>
					</Box>
				</Box>
				<Box Id="31" BoxType="9099">
					<Name>=+-EK1100_02_00</Name>
					<ImageId>1006</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x02000010"/>
					<Box Id="32" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-EL3064_02_01</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bf83052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortABoxInfo="#x0100001f">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="33" BoxType="9099">
						<Name>=+-EL9070_02_02</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x236e3050" InfoDataState="false" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9070 Shield terminal" Desc="EL9070" PortABoxInfo="#x01000020"/>
					</Box>
					<Box Id="34" BoxType="9099">
						<Name>=+-ES1008_02_03</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03f03052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortABoxInfo="#x01000020">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_VAC_INTF.fb_PC1K1_INTF_GCC_1.i_xEXT_Press_OK" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="35" BoxType="9099">
						<Name>=+-ES9184_02_04</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23e03050" InfoDataState="false" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9184 Potential Connection, 8 x 24V, 8 x Ground" Desc="EL9184" PortABoxInfo="#x01000022"/>
					</Box>
					<Box Id="36" BoxType="9099">
						<Name>=+-ES2008_02_05</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d83052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortABoxInfo="#x01000022">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="37" BoxType="9099">
						<Name>=+-EL2798_02_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aee3052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortABoxInfo="#x01000024">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="80" BoxType="9099">
						<Name>=+-EL9505_02_07</Name>
						<ImageId>1003</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x25213052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9505 Power supply terminal 5V" Desc="EL9505" PortABoxInfo="#x01000025">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Status Uo" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Power OK" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overload" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="78" BoxType="9099">
						<Name>=+-EL1124_02_08</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x04643052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1124 4Ch. Dig. Input 5V, 10µs, Sensor Power" Desc="EL1124" PortABoxInfo="#x01000050">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xTrigger" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="79" BoxType="9099">
						<Name>=+-EL9011_02_09</Name>
						<ImageId>1009</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x0100004e"/>
					</Box>
				</Box>
				<Box Id="38" BoxType="9099">
					<Name>=+-EK1100_03_00</Name>
					<ImageId>1006</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x0200001f"/>
					<Box Id="39" BoxType="9099">
						<Name>=+-ES1004_03_01</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x01000026">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="40" BoxType="9099">
						<Name>=+-ES2004_03_02</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d43052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2004 4Ch. Dig. Output 24V, 0.5A" Desc="EL2004" PortABoxInfo="#x01000027">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO]]></Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="41" BoxType="9099">
						<Name>=+-ES2004_03_03</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d43052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2004 4Ch. Dig. Output 24V, 0.5A" Desc="EL2004" PortABoxInfo="#x01000028">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO]]></Comment>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="77" BoxType="9099">
						<Name>=+-EL1004_03_04</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x01000029">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="43" BoxType="9099" BoxFlags="#x00000020">
						<Name>=+-EL3064_03_05</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0bf83052" RevisionNo="#x00140000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortABoxInfo="#x0100004d">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Name="Value" Index="#x6000" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Name="Value" Index="#x6010" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Name="Value" Index="#x6020" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
									<Comment><![CDATA[Underrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
									<Type>BIT</Type>
									<Comment><![CDATA[Overrange event active]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
								</Entry>
								<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
									<Type>BIT2</Type>
									<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
								</Entry>
								<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
									<Type>BIT</Type>
									<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
								</Entry>
								<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
									<Type>BIT</Type>
									<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
								</Entry>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Name="Value" Index="#x6030" Sub="#x11" Flags="#x00020000">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
							<CoeProfile ProfileNo="19665801"/>
						</EtherCAT>
					</Box>
					<Box Id="44" BoxType="9099">
						<Name>=+-EL9070_03_06</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x236e3050" InfoDataState="false" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9070 Shield terminal" Desc="EL9070" PortABoxInfo="#x0100002b"/>
					</Box>
					<Box Id="45" BoxType="9099">
						<Name>=+-ES1008_03_07</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03f03052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortABoxInfo="#x0100002b">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_VAC_INTF.fb_TV1K0_INTF_GCC_1.i_xEXT_Press_OK" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="46" BoxType="9099">
						<Name>=+-ES9184_03_08</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23e03050" InfoDataState="false" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9184 Potential Connection, 8 x 24V, 8 x Ground" Desc="EL9184" PortABoxInfo="#x0100002d"/>
					</Box>
					<Box Id="47" BoxType="9099">
						<Name>=+-ES2008_03_09</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07d83052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortABoxInfo="#x0100002d">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="42" BoxType="9099">
						<Name>=+-EL2798_03_10</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0aee3052" RevisionNo="#x00110000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortABoxInfo="#x0100002f">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC.fb_RTDSK0_INTF_VGC_1.q_xTREATY_VGC_STATUS" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="48" BoxType="9099">
						<Name>=+-EL9011_03_11</Name>
						<ImageId>1009</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x0100002a"/>
					</Box>
				</Box>
				<Box Id="49" BoxType="9099">
					<Name>=+-EP2338_04_00</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00170002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x02000026">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xOpnLS" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xClsLS" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.q_xOPN_DO" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="50" BoxType="9099">
					<Name>=+-EP2338_05_00</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00160002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x01000031">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="51" BoxType="9099">
					<Name>=+-EK1100_05_01</Name>
					<ImageId>1006</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x01000032"/>
					<Box Id="52" BoxType="9099">
						<Name>=+-ES1004_05_02</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x03ec3052" RevisionNo="#x00130000" RepeatSupport="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortABoxInfo="#x01000033">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xClsLS" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xOpnLS" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="0">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="53" BoxType="9099">
						<Name>=+-ES2202_05_03</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x089a3052" RevisionNo="#x00130000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortABoxInfo="#x01000034">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_A" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TriState" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_B" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TriState" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="54" BoxType="9099">
						<Name>=+-ES2202_05_04</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x089a3052" RevisionNo="#x00130000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortABoxInfo="#x01000035">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_C" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TriState" Index="#x7000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xOPN_DO" Index="#x7010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TriState" Index="#x7010" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box Id="55" BoxType="9099">
						<Name>Term 55 (EL9011)</Name>
						<ImageId>1009</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x23333050" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL9011 End Terminal" Desc="EL9011" PortABoxInfo="#x01000036"/>
					</Box>
				</Box>
				<Box Id="57" BoxType="9099">
					<Name>=+-EP2338_06_00</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00170002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x02000033">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="58" BoxType="9099">
					<Name>=+-EP2338_07_00</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00170002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x01000039">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="59" BoxType="9099" BoxFlags="#x00000020">
					<Name>=+-EP3174_07_01</Name>
					<ImageId>1011</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0605" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0c664052" RevisionNo="#x00170002" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortABoxInfo="#x0100003a">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
					</EtherCAT>
				</Box>
				<Box Id="60" BoxType="9099">
					<Name>=+-EP2624_07_02</Name>
					<ImageId>1012</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0a404052" RevisionNo="#x00130002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortABoxInfo="#x0100003b">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="61" BoxType="9099">
					<Name>=+-EP2338_08_00</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00170002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x0100003c">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="62" BoxType="9099" BoxFlags="#x00000020">
					<Name>=+-EP3174_08_01</Name>
					<ImageId>1011</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0605" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0c664052" RevisionNo="#x00170002" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortABoxInfo="#x0100003d">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
					</EtherCAT>
				</Box>
				<Box Id="63" BoxType="9099">
					<Name>=+-EP2624_08_02</Name>
					<ImageId>1012</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0a404052" RevisionNo="#x00130002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortABoxInfo="#x0100003e">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="64" BoxType="9099" BoxFlags="#x00000020">
					<Name>=+-EP3174_09_00</Name>
					<ImageId>1011</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0605" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0c664052" RevisionNo="#x00170002" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortABoxInfo="#x0100003f">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
					</EtherCAT>
				</Box>
				<Box Id="65" BoxType="9099">
					<Name>=+-EP2624_09_01</Name>
					<ImageId>1012</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0a404052" RevisionNo="#x00130002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortABoxInfo="#x01000040">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="66" BoxType="9099">
					<Name>=+-EP2338_09_02</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00170002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x01000041">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="67" BoxType="9099">
					<Name>=+-EP2338_09_03</Name>
					<ImageId>1010</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x09224052" RevisionNo="#x00170002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortABoxInfo="#x01000042">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_IM1K3_PPM_VGC_1.i_xOpnLS" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_IM1K3_PPM_VGC_1.i_xClsLS" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 9" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_IM1K3_PPM_VGC_1.q_xOPN_DO" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box Id="68" BoxType="9099" BoxFlags="#x00000020">
					<Name>=+-EP3174_10_00</Name>
					<ImageId>1011</ImageId>
					<EtherCAT SlaveType="2" PdiType="#x0605" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x0c664052" RevisionNo="#x00170002" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortABoxInfo="#x01000043">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
						<CoeProfile ProfileNo="19665801" DisplayName="Analog Input"/>
					</EtherCAT>
				</Box>
				<Box Id="69" BoxType="9099">
					<Name>=+-EP2624_10_01</Name>
					<ImageId>1012</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0304" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x0a404052" RevisionNo="#x00130002" RepeatSupport="true" PortPhys="17" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortABoxInfo="#x01000044">
